<?xml version="1.0" encoding="UTF-8"?>
<rdf:RDF xmlns:cim="http://iec.ch/TC57/2013/CIM-schema-cim16#" xmlns:nti="http://nti.mpei.ru/#" xmlns:rdf="http://www.w3.org/1999/02/22-rdf-syntax-ns#">
<!-- Generated by RastrToCIM16 project. Author Said Nukhulov (nukhulovsm@yandex.ru) date:Thu Nov 12 18:40:10 MSK 2020-->
	<cim:Substation rdf:ID = "_substation_1">
		<cim:IdentifiedObject.mRID>substation_1</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>ПС 110/35/10</cim:IdentifiedObject.name>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
		<nti:PowerSystemResource.latitude>50.6861</nti:PowerSystemResource.latitude>
		<nti:PowerSystemResource.longitude>36.8689</nti:PowerSystemResource.longitude>
	</cim:Substation>
	<cim:Substation rdf:ID = "_substation_2">
		<cim:IdentifiedObject.mRID>substation_2</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>ПС 35/10</cim:IdentifiedObject.name>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
		<nti:PowerSystemResource.latitude>50.7000</nti:PowerSystemResource.latitude>
		<nti:PowerSystemResource.longitude>36.7623</nti:PowerSystemResource.longitude>
	</cim:Substation>
	<cim:Substation rdf:ID = "_substation_3">
		<cim:IdentifiedObject.mRID>substation_3</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>ПС 10/0,4</cim:IdentifiedObject.name>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
		<nti:PowerSystemResource.latitude>50.6919</nti:PowerSystemResource.latitude>
		<nti:PowerSystemResource.longitude>36.7762</nti:PowerSystemResource.longitude>
	</cim:Substation>
	<cim:BusbarSection rdf:ID = "_BS_CN_20">
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_11"/>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.mRID>BS_CN_20</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>Шина в узле CN_20 ном. напряжением 11+ кВ</cim:IdentifiedObject.name>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
	</cim:BusbarSection>
	<cim:BusbarSection rdf:ID = "_BS_CN_21">
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_0.4"/>
		<cim:Equipment.EquipmentContainer rdf:resource="#_substation_3_V-0.4"/>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.mRID>BS_CN_21</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>Шина в узле CN_21 ном. напряжением 0,4+ кВ</cim:IdentifiedObject.name>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
	</cim:BusbarSection>
	<cim:BusbarSection rdf:ID = "_BS_CN_11">
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_35"/>
		<cim:Equipment.EquipmentContainer rdf:resource="#_substation_1_V-35"/>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.mRID>BS_CN_11</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>Шина в узле CN_11 ном. напряжением 35+ кВ</cim:IdentifiedObject.name>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
	</cim:BusbarSection>
	<cim:BusbarSection rdf:ID = "_BS_CN_12">
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_10.5"/>
		<cim:Equipment.EquipmentContainer rdf:resource="#_substation_1_V-10.5"/>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.mRID>BS_CN_12</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>Шина в узле CN_12 ном. напряжением 10,5+ кВ</cim:IdentifiedObject.name>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
	</cim:BusbarSection>
	<cim:BusbarSection rdf:ID = "_BS_CN_9">
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_110"/>
		<cim:Equipment.EquipmentContainer rdf:resource="#_substation_1_V-110"/>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.mRID>BS_CN_9</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>Шина в узле CN_9 ном. напряжением 110+ кВ</cim:IdentifiedObject.name>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
	</cim:BusbarSection>
	<cim:BusbarSection rdf:ID = "_BS_CN_8">
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_35"/>
		<cim:Equipment.EquipmentContainer rdf:resource="#_substation_1_V-35"/>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.mRID>BS_CN_8</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>Шина в узле CN_8 ном. напряжением 35+ кВ</cim:IdentifiedObject.name>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
	</cim:BusbarSection>
	<cim:BusbarSection rdf:ID = "_BS_CN_7">
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_10.5"/>
		<cim:Equipment.EquipmentContainer rdf:resource="#_substation_1_V-10.5"/>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.mRID>BS_CN_7</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>Шина в узле CN_7 ном. напряжением 10,5+ кВ</cim:IdentifiedObject.name>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
	</cim:BusbarSection>
	<cim:BusbarSection rdf:ID = "_BS_CN_17">
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_35"/>
		<cim:Equipment.EquipmentContainer rdf:resource="#_substation_2_V-35"/>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.mRID>BS_CN_17</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>Шина в узле CN_17 ном. напряжением 35+ кВ</cim:IdentifiedObject.name>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
	</cim:BusbarSection>
	<cim:BusbarSection rdf:ID = "_BS_CN_18">
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_10.5"/>
		<cim:Equipment.EquipmentContainer rdf:resource="#_substation_2_V-10.5"/>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.mRID>BS_CN_18</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>Шина в узле CN_18 ном. напряжением 10,5+ кВ</cim:IdentifiedObject.name>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
	</cim:BusbarSection>
	<cim:BusbarSection rdf:ID = "_BS_CN_19">
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_10.5"/>
		<cim:Equipment.EquipmentContainer rdf:resource="#_substation_3_V-10.5"/>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.mRID>BS_CN_19</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>Шина в узле CN_19 ном. напряжением 10,5+ кВ</cim:IdentifiedObject.name>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
	</cim:BusbarSection>
	<cim:BusbarSection rdf:ID = "_BS_CN_13">
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_10.5"/>
		<cim:Equipment.EquipmentContainer rdf:resource="#_substation_1_V-10.5"/>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.mRID>BS_CN_13</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>Шина в узле CN_13 ном. напряжением 10,5+ кВ</cim:IdentifiedObject.name>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
	</cim:BusbarSection>
	<cim:BusbarSection rdf:ID = "_BS_CN_14">
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_10.5"/>
		<cim:Equipment.EquipmentContainer rdf:resource="#_substation_1_V-10.5"/>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.mRID>BS_CN_14</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>Шина в узле CN_14 ном. напряжением 10,5+ кВ</cim:IdentifiedObject.name>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
	</cim:BusbarSection>
	<cim:BusbarSection rdf:ID = "_BS_CN_15">
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_35"/>
		<cim:Equipment.EquipmentContainer rdf:resource="#_substation_1_V-35"/>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.mRID>BS_CN_15</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>Шина в узле CN_15 ном. напряжением 35+ кВ</cim:IdentifiedObject.name>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
	</cim:BusbarSection>
	<cim:BusbarSection rdf:ID = "_BS_CN_16">
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_35"/>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.mRID>BS_CN_16</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>Шина в узле CN_16 ном. напряжением 35+ кВ</cim:IdentifiedObject.name>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
	</cim:BusbarSection>
	<cim:BusbarSection rdf:ID = "_BS_CN_5">
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_110"/>
		<cim:Equipment.EquipmentContainer rdf:resource="#_substation_1_V-110"/>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.mRID>BS_CN_5</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>Шина в узле CN_5 ном. напряжением 110+ кВ</cim:IdentifiedObject.name>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
	</cim:BusbarSection>
	<cim:BusbarSection rdf:ID = "_BS_CN_4">
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_110"/>
		<cim:Equipment.EquipmentContainer rdf:resource="#_substation_1_V-110"/>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.mRID>BS_CN_4</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>Шина в узле CN_4 ном. напряжением 110+ кВ</cim:IdentifiedObject.name>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
	</cim:BusbarSection>
	<cim:BusbarSection rdf:ID = "_BS_CN_3">
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_110"/>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.mRID>BS_CN_3</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>Шина в узле CN_3 ном. напряжением 110+ кВ</cim:IdentifiedObject.name>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
	</cim:BusbarSection>
	<cim:BusbarSection rdf:ID = "_BS_CN_2">
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_110"/>
		<cim:Equipment.EquipmentContainer rdf:resource="#_substation_1_V-110"/>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.mRID>BS_CN_2</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>Шина в узле CN_2 ном. напряжением 110+ кВ</cim:IdentifiedObject.name>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
	</cim:BusbarSection>
	<cim:BusbarSection rdf:ID = "_BS_CN_1">
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_110"/>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.mRID>BS_CN_1</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>Шина в узле CN_1 ном. напряжением 110+ кВ</cim:IdentifiedObject.name>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
	</cim:BusbarSection>
	<cim:ACLineSegment rdf:ID = "_1_2">
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_110"/>
		<cim:Conductor.length>1.0</cim:Conductor.length>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.mRID>1_2</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>Система 1 - Шина 110 кВ - 1</cim:IdentifiedObject.name>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
		<cim:ACLineSegment.b0ch>12.0</cim:ACLineSegment.b0ch>
		<cim:ACLineSegment.bch>4.0</cim:ACLineSegment.bch>
		<cim:ACLineSegment.r>5.0</cim:ACLineSegment.r>
		<cim:ACLineSegment.r0>15.0</cim:ACLineSegment.r0>
		<cim:ACLineSegment.x>7.0</cim:ACLineSegment.x>
		<cim:ACLineSegment.x0>21.0</cim:ACLineSegment.x0>
	</cim:ACLineSegment>
	<cim:ACLineSegment rdf:ID = "_3_4">
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_110"/>
		<cim:Conductor.length>1.0</cim:Conductor.length>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.mRID>3_4</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>Система 2 - Шинна 110 кВ - 2</cim:IdentifiedObject.name>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
		<cim:ACLineSegment.b0ch>0.7</cim:ACLineSegment.b0ch>
		<cim:ACLineSegment.bch>0.7</cim:ACLineSegment.bch>
		<cim:ACLineSegment.r>1.0</cim:ACLineSegment.r>
		<cim:ACLineSegment.r0>5.0</cim:ACLineSegment.r0>
		<cim:ACLineSegment.x>1.5</cim:ACLineSegment.x>
		<cim:ACLineSegment.x0>4.5</cim:ACLineSegment.x0>
	</cim:ACLineSegment>
	<cim:ACLineSegment rdf:ID = "_15_16">
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_35"/>
		<cim:Equipment.EquipmentContainer rdf:resource="#_substation_1_V-35"/>
		<cim:Conductor.length>1.0</cim:Conductor.length>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.mRID>15_16</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>Шина 35 кВ - 1 - Шина 35 кВ - 2</cim:IdentifiedObject.name>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
		<cim:ACLineSegment.b0ch>9.0</cim:ACLineSegment.b0ch>
		<cim:ACLineSegment.bch>3.0</cim:ACLineSegment.bch>
		<cim:ACLineSegment.r>4.0</cim:ACLineSegment.r>
		<cim:ACLineSegment.r0>12.0</cim:ACLineSegment.r0>
		<cim:ACLineSegment.x>4.5</cim:ACLineSegment.x>
		<cim:ACLineSegment.x0>13.5</cim:ACLineSegment.x0>
	</cim:ACLineSegment>
	<cim:ACLineSegment rdf:ID = "_18_19">
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_10.5"/>
		<cim:Conductor.length>1.0</cim:Conductor.length>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.mRID>18_19</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>ТР 3 Вывод НН - Шина 10 кВ</cim:IdentifiedObject.name>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
		<cim:ACLineSegment.b0ch>0.0</cim:ACLineSegment.b0ch>
		<cim:ACLineSegment.bch>1.0</cim:ACLineSegment.bch>
		<cim:ACLineSegment.r>5.0</cim:ACLineSegment.r>
		<cim:ACLineSegment.r0>0.0</cim:ACLineSegment.r0>
		<cim:ACLineSegment.x>7.0</cim:ACLineSegment.x>
		<cim:ACLineSegment.x0>0.0</cim:ACLineSegment.x0>
	</cim:ACLineSegment>
	<cim:ACLineSegment rdf:ID = "_11_16">
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_35"/>
		<cim:Equipment.EquipmentContainer rdf:resource="#_substation_1_V-35"/>
		<cim:Conductor.length>1.0</cim:Conductor.length>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.mRID>11_16</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>ТР 2 Вывод СН - Шина 35 кВ - 2</cim:IdentifiedObject.name>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
		<cim:ACLineSegment.b0ch>3.0</cim:ACLineSegment.b0ch>
		<cim:ACLineSegment.bch>1.0</cim:ACLineSegment.bch>
		<cim:ACLineSegment.r>2.0</cim:ACLineSegment.r>
		<cim:ACLineSegment.r0>6.0</cim:ACLineSegment.r0>
		<cim:ACLineSegment.x>3.0</cim:ACLineSegment.x>
		<cim:ACLineSegment.x0>9.0</cim:ACLineSegment.x0>
	</cim:ACLineSegment>
	<cim:PowerTransformer rdf:ID = "_PT_2">
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_110"/>
		<cim:Equipment.EquipmentContainer rdf:resource="#_substation_1_V-110"/>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.mRID>PT_2</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>ТР 2_172</cim:IdentifiedObject.name>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
		<cim:PowerTransformer.uK_HighLow>17.5</cim:PowerTransformer.uK_HighLow>
		<cim:PowerTransformer.uK_HighMiddle>10.5</cim:PowerTransformer.uK_HighMiddle>
		<cim:PowerTransformer.uK_MiddleLow>6.5</cim:PowerTransformer.uK_MiddleLow>
	</cim:PowerTransformer>
	<cim:PowerTransformer rdf:ID = "_PT_1">
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_110"/>
		<cim:Equipment.EquipmentContainer rdf:resource="#_substation_1_V-110"/>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.mRID>PT_1</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>ТР 1_172</cim:IdentifiedObject.name>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
		<cim:PowerTransformer.uK_HighLow>17.5</cim:PowerTransformer.uK_HighLow>
		<cim:PowerTransformer.uK_HighMiddle>10.5</cim:PowerTransformer.uK_HighMiddle>
		<cim:PowerTransformer.uK_MiddleLow>6.5</cim:PowerTransformer.uK_MiddleLow>
	</cim:PowerTransformer>
	<cim:PowerTransformer rdf:ID = "_PT_4">
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_10.5"/>
		<cim:Equipment.EquipmentContainer rdf:resource="#_substation_3_V-10.5"/>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.mRID>PT_4</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>ТР 4_3</cim:IdentifiedObject.name>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
		<cim:PowerTransformer.uK_HighLow>6.5</cim:PowerTransformer.uK_HighLow>
	</cim:PowerTransformer>
	<cim:PowerTransformer rdf:ID = "_PT_3">
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_35"/>
		<cim:Equipment.EquipmentContainer rdf:resource="#_substation_2_V-35"/>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.mRID>PT_3</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>ТР 3_14</cim:IdentifiedObject.name>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
		<cim:PowerTransformer.uK_HighLow>7.0</cim:PowerTransformer.uK_HighLow>
	</cim:PowerTransformer>
	<cim:PowerTransformerEnd rdf:ID = "_PTE_MV_6_8">
		<cim:TransformerEnd.BaseVoltage rdf:resource="#_35"/>
		<cim:TransformerEnd.Terminal rdf:resource="#_T_CN_8_PTE_MV_6_8"/>
		<cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_PT_1"/>
		<cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
		<cim:IdentifiedObject.mRID>PTE_MV_6_8</cim:IdentifiedObject.mRID>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
		<cim:PowerTransformerEnd.b>13.02</cim:PowerTransformerEnd.b>
		<cim:PowerTransformerEnd.b0>13.02</cim:PowerTransformerEnd.b0>
		<cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WindingConnection.Y"/>
		<cim:PowerTransformerEnd.r>1.5</cim:PowerTransformerEnd.r>
		<cim:PowerTransformerEnd.r0>1.5</cim:PowerTransformerEnd.r0>
		<cim:PowerTransformerEnd.ratedU>38.5</cim:PowerTransformerEnd.ratedU>
		<cim:PowerTransformerEnd.x>1.0E-4</cim:PowerTransformerEnd.x>
		<cim:PowerTransformerEnd.x0>1.0E-4</cim:PowerTransformerEnd.x0>
	</cim:PowerTransformerEnd>
	<cim:PowerTransformerEnd rdf:ID = "_PTE_HV_9_10">
		<cim:TransformerEnd.BaseVoltage rdf:resource="#_110"/>
		<cim:TransformerEnd.Terminal rdf:resource="#_T_CN_9_PTE_HV_9_10"/>
		<cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_PT_2"/>
		<cim:TransformerEnd.endNumber>0</cim:TransformerEnd.endNumber>
		<cim:IdentifiedObject.mRID>PTE_HV_9_10</cim:IdentifiedObject.mRID>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
		<cim:PowerTransformerEnd.b>13.02</cim:PowerTransformerEnd.b>
		<cim:PowerTransformerEnd.b0>13.02</cim:PowerTransformerEnd.b0>
		<cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WindingConnection.Y"/>
		<cim:PowerTransformerEnd.r>1.5</cim:PowerTransformerEnd.r>
		<cim:PowerTransformerEnd.r0>1.5</cim:PowerTransformerEnd.r0>
		<cim:PowerTransformerEnd.ratedS>25.0</cim:PowerTransformerEnd.ratedS>
		<cim:PowerTransformerEnd.ratedU>115.0</cim:PowerTransformerEnd.ratedU>
		<cim:PowerTransformerEnd.x>56.9</cim:PowerTransformerEnd.x>
		<cim:PowerTransformerEnd.x0>56.9</cim:PowerTransformerEnd.x0>
	</cim:PowerTransformerEnd>
	<cim:PowerTransformerEnd rdf:ID = "_PTE_HV_5_6">
		<cim:TransformerEnd.BaseVoltage rdf:resource="#_110"/>
		<cim:TransformerEnd.Terminal rdf:resource="#_T_CN_5_PTE_HV_5_6"/>
		<cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_PT_1"/>
		<cim:TransformerEnd.endNumber>0</cim:TransformerEnd.endNumber>
		<cim:IdentifiedObject.mRID>PTE_HV_5_6</cim:IdentifiedObject.mRID>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
		<cim:PowerTransformerEnd.b>13.02</cim:PowerTransformerEnd.b>
		<cim:PowerTransformerEnd.b0>13.02</cim:PowerTransformerEnd.b0>
		<cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WindingConnection.Y"/>
		<cim:PowerTransformerEnd.r>1.5</cim:PowerTransformerEnd.r>
		<cim:PowerTransformerEnd.r0>1.5</cim:PowerTransformerEnd.r0>
		<cim:PowerTransformerEnd.ratedS>25.0</cim:PowerTransformerEnd.ratedS>
		<cim:PowerTransformerEnd.ratedU>115.0</cim:PowerTransformerEnd.ratedU>
		<cim:PowerTransformerEnd.x>56.9</cim:PowerTransformerEnd.x>
		<cim:PowerTransformerEnd.x0>56.9</cim:PowerTransformerEnd.x0>
	</cim:PowerTransformerEnd>
	<cim:PowerTransformerEnd rdf:ID = "_PTE_19_21">
		<cim:TransformerEnd.BaseVoltage rdf:resource="#_10.5"/>
		<cim:TransformerEnd.Terminal rdf:resource="#_T_CN_19_PTE_19_21"/>
		<cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_PT_4"/>
		<cim:TransformerEnd.endNumber>0</cim:TransformerEnd.endNumber>
		<cim:IdentifiedObject.mRID>PTE_19_21</cim:IdentifiedObject.mRID>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
		<cim:PowerTransformerEnd.b>2.0</cim:PowerTransformerEnd.b>
		<cim:PowerTransformerEnd.b0>2.0</cim:PowerTransformerEnd.b0>
		<cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WindingConnection.Y"/>
		<cim:PowerTransformerEnd.r>4.0</cim:PowerTransformerEnd.r>
		<cim:PowerTransformerEnd.r0>4.0</cim:PowerTransformerEnd.r0>
		<cim:PowerTransformerEnd.ratedS>0.3</cim:PowerTransformerEnd.ratedS>
		<cim:PowerTransformerEnd.ratedU>11.0</cim:PowerTransformerEnd.ratedU>
		<cim:PowerTransformerEnd.x>5.0</cim:PowerTransformerEnd.x>
		<cim:PowerTransformerEnd.x0>5.0</cim:PowerTransformerEnd.x0>
	</cim:PowerTransformerEnd>
	<cim:PowerTransformerEnd rdf:ID = "_PTEZero_19_21">
		<cim:TransformerEnd.BaseVoltage rdf:resource="#_0.4"/>
		<cim:TransformerEnd.Terminal rdf:resource="#_T_CN_21_PTEZero_19_21"/>
		<cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_PT_4"/>
		<cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
		<cim:IdentifiedObject.mRID>PTEZero_19_21</cim:IdentifiedObject.mRID>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
		<cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WindingConnection.Y"/>
		<cim:PowerTransformerEnd.ratedS>0.3</cim:PowerTransformerEnd.ratedS>
		<cim:PowerTransformerEnd.ratedU>11.0</cim:PowerTransformerEnd.ratedU>
	</cim:PowerTransformerEnd>
	<cim:PowerTransformerEnd rdf:ID = "_PTE_LV_6_7">
		<cim:TransformerEnd.BaseVoltage rdf:resource="#_10.5"/>
		<cim:TransformerEnd.Terminal rdf:resource="#_T_CN_7_PTE_LV_6_7"/>
		<cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_PT_1"/>
		<cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
		<cim:IdentifiedObject.mRID>PTE_LV_6_7</cim:IdentifiedObject.mRID>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
		<cim:PowerTransformerEnd.b>13.02</cim:PowerTransformerEnd.b>
		<cim:PowerTransformerEnd.b0>13.02</cim:PowerTransformerEnd.b0>
		<cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WindingConnection.Y"/>
		<cim:PowerTransformerEnd.r>1.5</cim:PowerTransformerEnd.r>
		<cim:PowerTransformerEnd.r0>1.5</cim:PowerTransformerEnd.r0>
		<cim:PowerTransformerEnd.ratedU>11.0</cim:PowerTransformerEnd.ratedU>
		<cim:PowerTransformerEnd.x>35.7</cim:PowerTransformerEnd.x>
		<cim:PowerTransformerEnd.x0>35.7</cim:PowerTransformerEnd.x0>
	</cim:PowerTransformerEnd>
	<cim:PowerTransformerEnd rdf:ID = "_PTE_LV_10_12">
		<cim:TransformerEnd.BaseVoltage rdf:resource="#_10.5"/>
		<cim:TransformerEnd.Terminal rdf:resource="#_T_CN_12_PTE_LV_10_12"/>
		<cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_PT_2"/>
		<cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
		<cim:IdentifiedObject.mRID>PTE_LV_10_12</cim:IdentifiedObject.mRID>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
		<cim:PowerTransformerEnd.b>13.0</cim:PowerTransformerEnd.b>
		<cim:PowerTransformerEnd.b0>13.0</cim:PowerTransformerEnd.b0>
		<cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WindingConnection.Y"/>
		<cim:PowerTransformerEnd.r>1.5</cim:PowerTransformerEnd.r>
		<cim:PowerTransformerEnd.r0>1.5</cim:PowerTransformerEnd.r0>
		<cim:PowerTransformerEnd.ratedU>11.0</cim:PowerTransformerEnd.ratedU>
		<cim:PowerTransformerEnd.x>35.7</cim:PowerTransformerEnd.x>
		<cim:PowerTransformerEnd.x0>35.7</cim:PowerTransformerEnd.x0>
	</cim:PowerTransformerEnd>
	<cim:PowerTransformerEnd rdf:ID = "_PTE_17_18">
		<cim:TransformerEnd.BaseVoltage rdf:resource="#_35"/>
		<cim:TransformerEnd.Terminal rdf:resource="#_T_CN_17_PTE_17_18"/>
		<cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_PT_3"/>
		<cim:TransformerEnd.endNumber>0</cim:TransformerEnd.endNumber>
		<cim:IdentifiedObject.mRID>PTE_17_18</cim:IdentifiedObject.mRID>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
		<cim:PowerTransformerEnd.b>20.2</cim:PowerTransformerEnd.b>
		<cim:PowerTransformerEnd.b0>20.2</cim:PowerTransformerEnd.b0>
		<cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WindingConnection.Y"/>
		<cim:PowerTransformerEnd.r>4.6</cim:PowerTransformerEnd.r>
		<cim:PowerTransformerEnd.r0>4.6</cim:PowerTransformerEnd.r0>
		<cim:PowerTransformerEnd.ratedS>3.2</cim:PowerTransformerEnd.ratedS>
		<cim:PowerTransformerEnd.ratedU>35.0</cim:PowerTransformerEnd.ratedU>
		<cim:PowerTransformerEnd.x>31.9</cim:PowerTransformerEnd.x>
		<cim:PowerTransformerEnd.x0>31.9</cim:PowerTransformerEnd.x0>
	</cim:PowerTransformerEnd>
	<cim:PowerTransformerEnd rdf:ID = "_PTE_MV_10_11">
		<cim:TransformerEnd.BaseVoltage rdf:resource="#_35"/>
		<cim:TransformerEnd.Terminal rdf:resource="#_T_CN_11_PTE_MV_10_11"/>
		<cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_PT_2"/>
		<cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
		<cim:IdentifiedObject.mRID>PTE_MV_10_11</cim:IdentifiedObject.mRID>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
		<cim:PowerTransformerEnd.b>13.02</cim:PowerTransformerEnd.b>
		<cim:PowerTransformerEnd.b0>13.02</cim:PowerTransformerEnd.b0>
		<cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WindingConnection.Y"/>
		<cim:PowerTransformerEnd.r>1.5</cim:PowerTransformerEnd.r>
		<cim:PowerTransformerEnd.r0>1.5</cim:PowerTransformerEnd.r0>
		<cim:PowerTransformerEnd.ratedU>38.5</cim:PowerTransformerEnd.ratedU>
		<cim:PowerTransformerEnd.x>1.0E-4</cim:PowerTransformerEnd.x>
		<cim:PowerTransformerEnd.x0>1.0E-4</cim:PowerTransformerEnd.x0>
	</cim:PowerTransformerEnd>
	<cim:PowerTransformerEnd rdf:ID = "_PTEZero_17_18">
		<cim:TransformerEnd.BaseVoltage rdf:resource="#_10.5"/>
		<cim:TransformerEnd.Terminal rdf:resource="#_T_CN_18_PTEZero_17_18"/>
		<cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_PT_3"/>
		<cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
		<cim:IdentifiedObject.mRID>PTEZero_17_18</cim:IdentifiedObject.mRID>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
		<cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WindingConnection.Y"/>
		<cim:PowerTransformerEnd.ratedS>3.2</cim:PowerTransformerEnd.ratedS>
		<cim:PowerTransformerEnd.ratedU>35.0</cim:PowerTransformerEnd.ratedU>
	</cim:PowerTransformerEnd>
	<cim:EquivalentInjection rdf:ID = "_EqInj_1">
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_110"/>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.mRID>EqInj_1</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>Генерация в узле 1</cim:IdentifiedObject.name>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
		<cim:EquivalentInjection.p>-0.10174635</cim:EquivalentInjection.p>
		<cim:EquivalentInjection.q>1.7182639</cim:EquivalentInjection.q>
		<cim:EquivalentInjection.r>1.0E-4</cim:EquivalentInjection.r>
		<cim:EquivalentInjection.r0>1.0E-4</cim:EquivalentInjection.r0>
		<cim:EquivalentInjection.r2>1.0E-4</cim:EquivalentInjection.r2>
		<cim:EquivalentInjection.x>6.0</cim:EquivalentInjection.x>
		<cim:EquivalentInjection.x0>15.0</cim:EquivalentInjection.x0>
		<cim:EquivalentInjection.x2>8.0</cim:EquivalentInjection.x2>
		<nti:EquivalentInjection.injectorType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#InjectorType.generator"/>
		<nti:PowerSystemResource.latitude>50.8320</nti:PowerSystemResource.latitude>
		<nti:PowerSystemResource.longitude>37.0037</nti:PowerSystemResource.longitude>
	</cim:EquivalentInjection>
	<cim:EquivalentInjection rdf:ID = "_EqInj_3">
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_110"/>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.mRID>EqInj_3</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>Генерация в узле 3</cim:IdentifiedObject.name>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
		<cim:EquivalentInjection.maxQ>0.3</cim:EquivalentInjection.maxQ>
		<cim:EquivalentInjection.minQ>-0.3</cim:EquivalentInjection.minQ>
		<cim:EquivalentInjection.p>0.7</cim:EquivalentInjection.p>
		<cim:EquivalentInjection.q>-0.3</cim:EquivalentInjection.q>
		<cim:EquivalentInjection.r>1.0E-4</cim:EquivalentInjection.r>
		<cim:EquivalentInjection.r0>1.0E-4</cim:EquivalentInjection.r0>
		<cim:EquivalentInjection.r2>1.0E-4</cim:EquivalentInjection.r2>
		<cim:EquivalentInjection.x>5.0</cim:EquivalentInjection.x>
		<cim:EquivalentInjection.x0>12.0</cim:EquivalentInjection.x0>
		<cim:EquivalentInjection.x2>7.0</cim:EquivalentInjection.x2>
		<nti:EquivalentInjection.injectorType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#InjectorType.generator"/>
		<nti:PowerSystemResource.latitude>50.7015</nti:PowerSystemResource.latitude>
		<nti:PowerSystemResource.longitude>37.2079</nti:PowerSystemResource.longitude>
	</cim:EquivalentInjection>
	<cim:ConformLoad rdf:ID = "_CLoad_13">
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_10.5"/>
		<cim:Equipment.EquipmentContainer rdf:resource="#_substation_1_V-10.5"/>
		<cim:EnergyConsumer.pfixed>0.2</cim:EnergyConsumer.pfixed>
		<cim:EnergyConsumer.qfixed>0.1</cim:EnergyConsumer.qfixed>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.mRID>CLoad_13</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>Нагрузка в узле 13</cim:IdentifiedObject.name>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
	</cim:ConformLoad>
	<cim:ConformLoad rdf:ID = "_CLoad_19">
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_10.5"/>
		<cim:Equipment.EquipmentContainer rdf:resource="#_substation_3_V-10.5"/>
		<cim:EnergyConsumer.pfixed>0.2</cim:EnergyConsumer.pfixed>
		<cim:EnergyConsumer.qfixed>0.1</cim:EnergyConsumer.qfixed>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.mRID>CLoad_19</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>Нагрузка в узле 19</cim:IdentifiedObject.name>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
	</cim:ConformLoad>
	<cim:ConformLoad rdf:ID = "_CLoad_20">
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_11"/>
		<cim:EnergyConsumer.pfixed>0.2</cim:EnergyConsumer.pfixed>
		<cim:EnergyConsumer.qfixed>0.1</cim:EnergyConsumer.qfixed>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.mRID>CLoad_20</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>Нагрузка в узле 20</cim:IdentifiedObject.name>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
	</cim:ConformLoad>
	<cim:Breaker rdf:ID = "_7_14">
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_10.5"/>
		<cim:Equipment.EquipmentContainer rdf:resource="#_substation_1_V-10.5"/>
		<cim:Switch.open>false</cim:Switch.open>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.mRID>7_14</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>ТР 1 Вывод НН - Шина 10 кВ - 2</cim:IdentifiedObject.name>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
	</cim:Breaker>
	<cim:Breaker rdf:ID = "_8_15">
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_35"/>
		<cim:Equipment.EquipmentContainer rdf:resource="#_substation_1_V-35"/>
		<cim:Switch.open>false</cim:Switch.open>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.mRID>8_15</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>ТР 1 Вывод СН - Шина 35 кВ - 1</cim:IdentifiedObject.name>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
	</cim:Breaker>
	<cim:Breaker rdf:ID = "_14_20">
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_10.5"/>
		<cim:Equipment.EquipmentContainer rdf:resource="#_substation_1_V-10.5"/>
		<cim:Switch.open>false</cim:Switch.open>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.mRID>14_20</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>Шина 10 кВ - 2 - Нагрузка</cim:IdentifiedObject.name>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
	</cim:Breaker>
	<cim:Breaker rdf:ID = "_2_4">
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_110"/>
		<cim:Equipment.EquipmentContainer rdf:resource="#_substation_1_V-110"/>
		<cim:Switch.open>false</cim:Switch.open>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.mRID>2_4</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>Шина 110 кВ - 1 - Шинна 110 кВ - 2</cim:IdentifiedObject.name>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
	</cim:Breaker>
	<cim:Breaker rdf:ID = "_2_5">
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_110"/>
		<cim:Equipment.EquipmentContainer rdf:resource="#_substation_1_V-110"/>
		<cim:Switch.open>false</cim:Switch.open>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.mRID>2_5</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>Шина 110 кВ - 1 - ТР 1 Вывод ВН</cim:IdentifiedObject.name>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
	</cim:Breaker>
	<cim:Breaker rdf:ID = "_12_13">
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_10.5"/>
		<cim:Equipment.EquipmentContainer rdf:resource="#_substation_1_V-10.5"/>
		<cim:Switch.open>false</cim:Switch.open>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.mRID>12_13</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>ТР 2 Вывод НН - Шина 10 кВ - 1</cim:IdentifiedObject.name>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
	</cim:Breaker>
	<cim:Breaker rdf:ID = "_13_14">
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_10.5"/>
		<cim:Equipment.EquipmentContainer rdf:resource="#_substation_1_V-10.5"/>
		<cim:Switch.open>false</cim:Switch.open>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.mRID>13_14</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>Шина 10 кВ - 1 - Шина 10 кВ - 2</cim:IdentifiedObject.name>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
	</cim:Breaker>
	<cim:Breaker rdf:ID = "_16_17">
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_35"/>
		<cim:Switch.open>false</cim:Switch.open>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.mRID>16_17</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>Шина 35 кВ - 2 - ТР 3 Вывод ВН</cim:IdentifiedObject.name>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
	</cim:Breaker>
	<cim:Breaker rdf:ID = "_4_9">
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_110"/>
		<cim:Equipment.EquipmentContainer rdf:resource="#_substation_1_V-110"/>
		<cim:Switch.open>false</cim:Switch.open>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.mRID>4_9</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>Шинна 110 кВ - 2 - ТР 2 Вывод ВН</cim:IdentifiedObject.name>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
	</cim:Breaker>
	<cim:EquipmentFault rdf:ID = "_EF_T2_2_5_PCFK_lineToLine_PC_AB">
		<nti:EquipmentFault.rastrCurrentValue>6.3954625</nti:EquipmentFault.rastrCurrentValue>
		<nti:EquipmentFault.rastrCurrentAngle>-78.2352</nti:EquipmentFault.rastrCurrentAngle>
		<cim:EquipmentFault.Terminal rdf:resource="#_T2_2_5"/>
		<cim:Fault.kind rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseConnectedFaultKind.lineToLine"/>
		<cim:Fault.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.AB"/>
		<cim:IdentifiedObject.mRID>EF_T2_2_5_PCFK_lineToLine_PC_AB</cim:IdentifiedObject.mRID>
	</cim:EquipmentFault>
	<cim:EquipmentFault rdf:ID = "_EF_T2_7_14_PCFK_lineToGround_PC_A">
		<nti:EquipmentFault.rastrCurrentValue>4.2245355</nti:EquipmentFault.rastrCurrentValue>
		<nti:EquipmentFault.rastrCurrentAngle>-86.18024</nti:EquipmentFault.rastrCurrentAngle>
		<cim:EquipmentFault.Terminal rdf:resource="#_T2_7_14"/>
		<cim:Fault.kind rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseConnectedFaultKind.lineToGround"/>
		<cim:Fault.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
		<cim:IdentifiedObject.mRID>EF_T2_7_14_PCFK_lineToGround_PC_A</cim:IdentifiedObject.mRID>
	</cim:EquipmentFault>
	<cim:EquipmentFault rdf:ID = "_EF_T1_18_19_PCFK_lineToLine_PC_ABC">
		<nti:EquipmentFault.rastrCurrentValue>1.0</nti:EquipmentFault.rastrCurrentValue>
		<nti:EquipmentFault.rastrCurrentAngle>8.1348019E8</nti:EquipmentFault.rastrCurrentAngle>
		<cim:EquipmentFault.Terminal rdf:resource="#_T1_18_19"/>
		<cim:Fault.kind rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseConnectedFaultKind.lineToLine"/>
		<cim:Fault.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:IdentifiedObject.mRID>EF_T1_18_19_PCFK_lineToLine_PC_ABC</cim:IdentifiedObject.mRID>
	</cim:EquipmentFault>
	<cim:EquipmentFault rdf:ID = "_EF_T2_7_14_PCFK_lineToLine_PC_AB">
		<nti:EquipmentFault.rastrCurrentValue>6.6060543</nti:EquipmentFault.rastrCurrentValue>
		<nti:EquipmentFault.rastrCurrentAngle>-87.064705</nti:EquipmentFault.rastrCurrentAngle>
		<cim:EquipmentFault.Terminal rdf:resource="#_T2_7_14"/>
		<cim:Fault.kind rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseConnectedFaultKind.lineToLine"/>
		<cim:Fault.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.AB"/>
		<cim:IdentifiedObject.mRID>EF_T2_7_14_PCFK_lineToLine_PC_AB</cim:IdentifiedObject.mRID>
	</cim:EquipmentFault>
	<cim:EquipmentFault rdf:ID = "_EF_T2_7_14_PCFK_lineToLine_PC_ABC">
		<nti:EquipmentFault.rastrCurrentValue>13.355143</nti:EquipmentFault.rastrCurrentValue>
		<nti:EquipmentFault.rastrCurrentAngle>-87.069084</nti:EquipmentFault.rastrCurrentAngle>
		<cim:EquipmentFault.Terminal rdf:resource="#_T2_7_14"/>
		<cim:Fault.kind rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseConnectedFaultKind.lineToLine"/>
		<cim:Fault.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:IdentifiedObject.mRID>EF_T2_7_14_PCFK_lineToLine_PC_ABC</cim:IdentifiedObject.mRID>
	</cim:EquipmentFault>
	<cim:EquipmentFault rdf:ID = "_EF_T1_18_19_PCFK_lineToGround_PC_A">
		<nti:EquipmentFault.rastrCurrentValue>0.5792874</nti:EquipmentFault.rastrCurrentValue>
		<nti:EquipmentFault.rastrCurrentAngle>-79.24026</nti:EquipmentFault.rastrCurrentAngle>
		<cim:EquipmentFault.Terminal rdf:resource="#_T1_18_19"/>
		<cim:Fault.kind rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseConnectedFaultKind.lineToGround"/>
		<cim:Fault.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.A"/>
		<cim:IdentifiedObject.mRID>EF_T1_18_19_PCFK_lineToGround_PC_A</cim:IdentifiedObject.mRID>
	</cim:EquipmentFault>
	<cim:ConnectivityNode rdf:ID = "_CN_11">
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_substation_1"/>
		<cim:IdentifiedObject.mRID>CN_11</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>ТР 2 Вывод СН</cim:IdentifiedObject.name>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
		<nti:ConnectivityNode.rastrV>36.454906</nti:ConnectivityNode.rastrV>
		<nti:ConnectivityNode.initialVoltage>0.0</nti:ConnectivityNode.initialVoltage>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID = "_CN_12">
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_substation_1"/>
		<cim:IdentifiedObject.mRID>CN_12</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>ТР 2 Вывод НН</cim:IdentifiedObject.name>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
		<nti:ConnectivityNode.rastrV>10.887892</nti:ConnectivityNode.rastrV>
		<nti:ConnectivityNode.initialVoltage>0.0</nti:ConnectivityNode.initialVoltage>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID = "_CN_13">
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_substation_1"/>
		<cim:IdentifiedObject.mRID>CN_13</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>Шина 10 кВ - 1</cim:IdentifiedObject.name>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
		<nti:ConnectivityNode.rastrV>10.887855</nti:ConnectivityNode.rastrV>
		<nti:ConnectivityNode.initialVoltage>0.0</nti:ConnectivityNode.initialVoltage>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID = "_CN_14">
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_substation_1"/>
		<cim:IdentifiedObject.mRID>CN_14</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>Шина 10 кВ - 2</cim:IdentifiedObject.name>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
		<nti:ConnectivityNode.rastrV>10.887859</nti:ConnectivityNode.rastrV>
		<nti:ConnectivityNode.initialVoltage>0.0</nti:ConnectivityNode.initialVoltage>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID = "_CN_15">
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_substation_1"/>
		<cim:IdentifiedObject.mRID>CN_15</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>Шина 35 кВ - 1</cim:IdentifiedObject.name>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
		<nti:ConnectivityNode.rastrV>36.457336</nti:ConnectivityNode.rastrV>
		<nti:ConnectivityNode.initialVoltage>0.0</nti:ConnectivityNode.initialVoltage>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID = "_CN_16">
		<cim:IdentifiedObject.mRID>CN_16</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>Шина 35 кВ - 2</cim:IdentifiedObject.name>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
		<nti:ConnectivityNode.rastrV>36.441624</nti:ConnectivityNode.rastrV>
		<nti:ConnectivityNode.initialVoltage>0.0</nti:ConnectivityNode.initialVoltage>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID = "_CN_17">
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_substation_2"/>
		<cim:IdentifiedObject.mRID>CN_17</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>ТР 3 Вывод ВН</cim:IdentifiedObject.name>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
		<nti:ConnectivityNode.rastrV>36.441566</nti:ConnectivityNode.rastrV>
		<nti:ConnectivityNode.initialVoltage>0.0</nti:ConnectivityNode.initialVoltage>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID = "_CN_18">
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_substation_2"/>
		<cim:IdentifiedObject.mRID>CN_18</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>ТР 3 Вывод НН</cim:IdentifiedObject.name>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
		<nti:ConnectivityNode.rastrV>10.897502</nti:ConnectivityNode.rastrV>
		<nti:ConnectivityNode.initialVoltage>0.0</nti:ConnectivityNode.initialVoltage>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID = "_CN_19">
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_substation_3"/>
		<cim:IdentifiedObject.mRID>CN_19</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>Шина 10 кВ</cim:IdentifiedObject.name>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
		<nti:ConnectivityNode.rastrV>10.74</nti:ConnectivityNode.rastrV>
		<nti:ConnectivityNode.initialVoltage>0.0</nti:ConnectivityNode.initialVoltage>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID = "_CN_1">
		<cim:IdentifiedObject.mRID>CN_1</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>Система 1</cim:IdentifiedObject.name>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
		<nti:ConnectivityNode.rastrV>115.0</nti:ConnectivityNode.rastrV>
		<nti:ConnectivityNode.nodeType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#NodeTypes.Base"/>
		<nti:ConnectivityNode.initialVoltage>115.0</nti:ConnectivityNode.initialVoltage>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID = "_CN_2">
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_substation_1"/>
		<cim:IdentifiedObject.mRID>CN_2</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>Шина 110 кВ - 1</cim:IdentifiedObject.name>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
		<nti:ConnectivityNode.rastrV>114.901184</nti:ConnectivityNode.rastrV>
		<nti:ConnectivityNode.initialVoltage>0.0</nti:ConnectivityNode.initialVoltage>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID = "_CN_3">
		<cim:IdentifiedObject.mRID>CN_3</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>Система 2</cim:IdentifiedObject.name>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
		<nti:ConnectivityNode.rastrV>114.903</nti:ConnectivityNode.rastrV>
		<nti:ConnectivityNode.nodeType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#NodeTypes.Gen"/>
		<nti:ConnectivityNode.initialVoltage>110.0</nti:ConnectivityNode.initialVoltage>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID = "_CN_4">
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_substation_1"/>
		<cim:IdentifiedObject.mRID>CN_4</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>Шинна 110 кВ - 2</cim:IdentifiedObject.name>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
		<nti:ConnectivityNode.rastrV>114.900764</nti:ConnectivityNode.rastrV>
		<nti:ConnectivityNode.initialVoltage>0.0</nti:ConnectivityNode.initialVoltage>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID = "_CN_5">
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_substation_1"/>
		<cim:IdentifiedObject.mRID>CN_5</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>ТР 1 Вывод ВН</cim:IdentifiedObject.name>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
		<nti:ConnectivityNode.rastrV>114.900894</nti:ConnectivityNode.rastrV>
		<nti:ConnectivityNode.initialVoltage>0.0</nti:ConnectivityNode.initialVoltage>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID = "_CN_6">
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_substation_1"/>
		<cim:IdentifiedObject.mRID>CN_6</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>ТР 1 (нейтраль)</cim:IdentifiedObject.name>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
		<nti:ConnectivityNode.rastrV>114.64695</nti:ConnectivityNode.rastrV>
		<nti:ConnectivityNode.initialVoltage>0.0</nti:ConnectivityNode.initialVoltage>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID = "_CN_7">
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_substation_1"/>
		<cim:IdentifiedObject.mRID>CN_7</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>ТР 1 Вывод НН</cim:IdentifiedObject.name>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
		<nti:ConnectivityNode.rastrV>10.887906</nti:ConnectivityNode.rastrV>
		<nti:ConnectivityNode.initialVoltage>0.0</nti:ConnectivityNode.initialVoltage>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID = "_CN_8">
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_substation_1"/>
		<cim:IdentifiedObject.mRID>CN_8</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>ТР 1 Вывод СН</cim:IdentifiedObject.name>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
		<nti:ConnectivityNode.rastrV>36.45736</nti:ConnectivityNode.rastrV>
		<nti:ConnectivityNode.initialVoltage>0.0</nti:ConnectivityNode.initialVoltage>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID = "_CN_9">
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_substation_1"/>
		<cim:IdentifiedObject.mRID>CN_9</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>ТР 2 Вывод ВН</cim:IdentifiedObject.name>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
		<nti:ConnectivityNode.rastrV>114.900475</nti:ConnectivityNode.rastrV>
		<nti:ConnectivityNode.initialVoltage>0.0</nti:ConnectivityNode.initialVoltage>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID = "_CN_20">
		<cim:IdentifiedObject.mRID>CN_20</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>Нагрузка</cim:IdentifiedObject.name>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
		<nti:ConnectivityNode.rastrV>10.887816</nti:ConnectivityNode.rastrV>
		<nti:ConnectivityNode.initialVoltage>0.0</nti:ConnectivityNode.initialVoltage>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID = "_CN_10">
		<cim:IdentifiedObject.mRID>CN_10</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>ТР 2 (нейтраль)</cim:IdentifiedObject.name>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
		<nti:ConnectivityNode.rastrV>114.63955</nti:ConnectivityNode.rastrV>
		<nti:ConnectivityNode.initialVoltage>0.0</nti:ConnectivityNode.initialVoltage>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID = "_CN_21">
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_substation_3"/>
		<cim:IdentifiedObject.mRID>CN_21</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>Нагрузка 0,4 кВ</cim:IdentifiedObject.name>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
		<nti:ConnectivityNode.rastrV>0.4295446</nti:ConnectivityNode.rastrV>
		<nti:ConnectivityNode.initialVoltage>0.0</nti:ConnectivityNode.initialVoltage>
	</cim:ConnectivityNode>
	<cim:Terminal rdf:ID = "_T2_1_2">
		<cim:Terminal.ConductingEquipment rdf:resource="#_1_2"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_CN_2"/>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:IdentifiedObject.mRID>T2_1_2</cim:IdentifiedObject.mRID>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
	</cim:Terminal>
	<cim:Terminal rdf:ID = "_T1_18_19">
		<cim:Terminal.ConductingEquipment rdf:resource="#_18_19"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_CN_18"/>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:IdentifiedObject.mRID>T1_18_19</cim:IdentifiedObject.mRID>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
	</cim:Terminal>
	<cim:Terminal rdf:ID = "_T2_3_4">
		<cim:Terminal.ConductingEquipment rdf:resource="#_3_4"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_CN_4"/>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:IdentifiedObject.mRID>T2_3_4</cim:IdentifiedObject.mRID>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
	</cim:Terminal>
	<cim:Terminal rdf:ID = "_T_CN_12_BS_CN_12">
		<cim:Terminal.ConductingEquipment rdf:resource="#_BS_CN_12"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_CN_12"/>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:IdentifiedObject.mRID>T_CN_12_BS_CN_12</cim:IdentifiedObject.mRID>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
	</cim:Terminal>
	<cim:Terminal rdf:ID = "_T_CN_15_BS_CN_15">
		<cim:Terminal.ConductingEquipment rdf:resource="#_BS_CN_15"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_CN_15"/>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:IdentifiedObject.mRID>T_CN_15_BS_CN_15</cim:IdentifiedObject.mRID>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
	</cim:Terminal>
	<cim:Terminal rdf:ID = "_T_CN_18_BS_CN_18">
		<cim:Terminal.ConductingEquipment rdf:resource="#_BS_CN_18"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_CN_18"/>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:IdentifiedObject.mRID>T_CN_18_BS_CN_18</cim:IdentifiedObject.mRID>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
	</cim:Terminal>
	<cim:Terminal rdf:ID = "_T_CN_9_PTE_HV_9_10">
		<cim:Terminal.ConductingEquipment rdf:resource="#_PT_2"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_CN_9"/>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:IdentifiedObject.mRID>T_CN_9_PTE_HV_9_10</cim:IdentifiedObject.mRID>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
	</cim:Terminal>
	<cim:Terminal rdf:ID = "_T1_11_16">
		<cim:Terminal.ConductingEquipment rdf:resource="#_11_16"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_CN_11"/>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:IdentifiedObject.mRID>T1_11_16</cim:IdentifiedObject.mRID>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
	</cim:Terminal>
	<cim:Terminal rdf:ID = "_T_CN_4_BS_CN_4">
		<cim:Terminal.ConductingEquipment rdf:resource="#_BS_CN_4"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_CN_4"/>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:IdentifiedObject.mRID>T_CN_4_BS_CN_4</cim:IdentifiedObject.mRID>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
	</cim:Terminal>
	<cim:Terminal rdf:ID = "_T2_16_17">
		<cim:Terminal.ConductingEquipment rdf:resource="#_16_17"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_CN_17"/>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:IdentifiedObject.mRID>T2_16_17</cim:IdentifiedObject.mRID>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
	</cim:Terminal>
	<cim:Terminal rdf:ID = "_T_EqInj_1">
		<cim:Terminal.ConductingEquipment rdf:resource="#_EqInj_1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_CN_1"/>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:IdentifiedObject.mRID>T_EqInj_1</cim:IdentifiedObject.mRID>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
	</cim:Terminal>
	<cim:Terminal rdf:ID = "_T_CN_5_PTE_HV_5_6">
		<cim:Terminal.ConductingEquipment rdf:resource="#_PT_1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_CN_5"/>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:IdentifiedObject.mRID>T_CN_5_PTE_HV_5_6</cim:IdentifiedObject.mRID>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
	</cim:Terminal>
	<cim:Terminal rdf:ID = "_T2_12_13">
		<cim:Terminal.ConductingEquipment rdf:resource="#_12_13"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_CN_13"/>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:IdentifiedObject.mRID>T2_12_13</cim:IdentifiedObject.mRID>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
	</cim:Terminal>
	<cim:Terminal rdf:ID = "_T_EqInj_3">
		<cim:Terminal.ConductingEquipment rdf:resource="#_EqInj_3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_CN_3"/>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:IdentifiedObject.mRID>T_EqInj_3</cim:IdentifiedObject.mRID>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
	</cim:Terminal>
	<cim:Terminal rdf:ID = "_T_CN_19_PTE_19_21">
		<cim:Terminal.ConductingEquipment rdf:resource="#_PT_4"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_CN_19"/>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:IdentifiedObject.mRID>T_CN_19_PTE_19_21</cim:IdentifiedObject.mRID>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
	</cim:Terminal>
	<cim:Terminal rdf:ID = "_T1_14_20">
		<cim:Terminal.ConductingEquipment rdf:resource="#_14_20"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_CN_14"/>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:IdentifiedObject.mRID>T1_14_20</cim:IdentifiedObject.mRID>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
	</cim:Terminal>
	<cim:Terminal rdf:ID = "_T1_13_14">
		<cim:Terminal.ConductingEquipment rdf:resource="#_13_14"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_CN_13"/>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:IdentifiedObject.mRID>T1_13_14</cim:IdentifiedObject.mRID>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
	</cim:Terminal>
	<cim:Terminal rdf:ID = "_T_CN_16_BS_CN_16">
		<cim:Terminal.ConductingEquipment rdf:resource="#_BS_CN_16"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_CN_16"/>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:IdentifiedObject.mRID>T_CN_16_BS_CN_16</cim:IdentifiedObject.mRID>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
	</cim:Terminal>
	<cim:Terminal rdf:ID = "_T_CN_2_BS_CN_2">
		<cim:Terminal.ConductingEquipment rdf:resource="#_BS_CN_2"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_CN_2"/>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:IdentifiedObject.mRID>T_CN_2_BS_CN_2</cim:IdentifiedObject.mRID>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
	</cim:Terminal>
	<cim:Terminal rdf:ID = "_T_CN_7_BS_CN_7">
		<cim:Terminal.ConductingEquipment rdf:resource="#_BS_CN_7"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_CN_7"/>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:IdentifiedObject.mRID>T_CN_7_BS_CN_7</cim:IdentifiedObject.mRID>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
	</cim:Terminal>
	<cim:Terminal rdf:ID = "_T1_2_4">
		<cim:Terminal.ConductingEquipment rdf:resource="#_2_4"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_CN_2"/>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:IdentifiedObject.mRID>T1_2_4</cim:IdentifiedObject.mRID>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
	</cim:Terminal>
	<cim:Terminal rdf:ID = "_T_CN_11_PTE_MV_10_11">
		<cim:Terminal.ConductingEquipment rdf:resource="#_PT_2"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_CN_11"/>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:IdentifiedObject.mRID>T_CN_11_PTE_MV_10_11</cim:IdentifiedObject.mRID>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
	</cim:Terminal>
	<cim:Terminal rdf:ID = "_T1_2_5">
		<cim:Terminal.ConductingEquipment rdf:resource="#_2_5"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_CN_2"/>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:IdentifiedObject.mRID>T1_2_5</cim:IdentifiedObject.mRID>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
	</cim:Terminal>
	<cim:Terminal rdf:ID = "_T1_7_14">
		<cim:Terminal.ConductingEquipment rdf:resource="#_7_14"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_CN_7"/>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:IdentifiedObject.mRID>T1_7_14</cim:IdentifiedObject.mRID>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
	</cim:Terminal>
	<cim:Terminal rdf:ID = "_T_CN_9_BS_CN_9">
		<cim:Terminal.ConductingEquipment rdf:resource="#_BS_CN_9"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_CN_9"/>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:IdentifiedObject.mRID>T_CN_9_BS_CN_9</cim:IdentifiedObject.mRID>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
	</cim:Terminal>
	<cim:Terminal rdf:ID = "_T_CN_11_BS_CN_11">
		<cim:Terminal.ConductingEquipment rdf:resource="#_BS_CN_11"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_CN_11"/>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:IdentifiedObject.mRID>T_CN_11_BS_CN_11</cim:IdentifiedObject.mRID>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
	</cim:Terminal>
	<cim:Terminal rdf:ID = "_T_CN_17_BS_CN_17">
		<cim:Terminal.ConductingEquipment rdf:resource="#_BS_CN_17"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_CN_17"/>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:IdentifiedObject.mRID>T_CN_17_BS_CN_17</cim:IdentifiedObject.mRID>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
	</cim:Terminal>
	<cim:Terminal rdf:ID = "_T1_4_9">
		<cim:Terminal.ConductingEquipment rdf:resource="#_4_9"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_CN_4"/>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:IdentifiedObject.mRID>T1_4_9</cim:IdentifiedObject.mRID>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
	</cim:Terminal>
	<cim:Terminal rdf:ID = "_T_CN_21_PTEZero_19_21">
		<cim:Terminal.ConductingEquipment rdf:resource="#_PT_4"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_CN_21"/>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:IdentifiedObject.mRID>T_CN_21_PTEZero_19_21</cim:IdentifiedObject.mRID>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
	</cim:Terminal>
	<cim:Terminal rdf:ID = "_T_CN_18_PTEZero_17_18">
		<cim:Terminal.ConductingEquipment rdf:resource="#_PT_3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_CN_18"/>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:IdentifiedObject.mRID>T_CN_18_PTEZero_17_18</cim:IdentifiedObject.mRID>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
	</cim:Terminal>
	<cim:Terminal rdf:ID = "_T2_15_16">
		<cim:Terminal.ConductingEquipment rdf:resource="#_15_16"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_CN_16"/>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:IdentifiedObject.mRID>T2_15_16</cim:IdentifiedObject.mRID>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
	</cim:Terminal>
	<cim:Terminal rdf:ID = "_T1_16_17">
		<cim:Terminal.ConductingEquipment rdf:resource="#_16_17"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_CN_16"/>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:IdentifiedObject.mRID>T1_16_17</cim:IdentifiedObject.mRID>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
	</cim:Terminal>
	<cim:Terminal rdf:ID = "_T2_11_16">
		<cim:Terminal.ConductingEquipment rdf:resource="#_11_16"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_CN_16"/>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:IdentifiedObject.mRID>T2_11_16</cim:IdentifiedObject.mRID>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
	</cim:Terminal>
	<cim:Terminal rdf:ID = "_T2_2_5">
		<cim:Terminal.ConductingEquipment rdf:resource="#_2_5"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_CN_5"/>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:IdentifiedObject.mRID>T2_2_5</cim:IdentifiedObject.mRID>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
	</cim:Terminal>
	<cim:Terminal rdf:ID = "_T2_2_4">
		<cim:Terminal.ConductingEquipment rdf:resource="#_2_4"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_CN_4"/>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:IdentifiedObject.mRID>T2_2_4</cim:IdentifiedObject.mRID>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
	</cim:Terminal>
	<cim:Terminal rdf:ID = "_T1_12_13">
		<cim:Terminal.ConductingEquipment rdf:resource="#_12_13"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_CN_12"/>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:IdentifiedObject.mRID>T1_12_13</cim:IdentifiedObject.mRID>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
	</cim:Terminal>
	<cim:Terminal rdf:ID = "_T_CLoad_20">
		<cim:Terminal.ConductingEquipment rdf:resource="#_CLoad_20"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_CN_20"/>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:IdentifiedObject.mRID>T_CLoad_20</cim:IdentifiedObject.mRID>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
	</cim:Terminal>
	<cim:Terminal rdf:ID = "_T2_4_9">
		<cim:Terminal.ConductingEquipment rdf:resource="#_4_9"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_CN_9"/>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:IdentifiedObject.mRID>T2_4_9</cim:IdentifiedObject.mRID>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
	</cim:Terminal>
	<cim:Terminal rdf:ID = "_T_CN_7_PTE_LV_6_7">
		<cim:Terminal.ConductingEquipment rdf:resource="#_PT_1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_CN_7"/>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:IdentifiedObject.mRID>T_CN_7_PTE_LV_6_7</cim:IdentifiedObject.mRID>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
	</cim:Terminal>
	<cim:Terminal rdf:ID = "_T1_8_15">
		<cim:Terminal.ConductingEquipment rdf:resource="#_8_15"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_CN_8"/>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:IdentifiedObject.mRID>T1_8_15</cim:IdentifiedObject.mRID>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
	</cim:Terminal>
	<cim:Terminal rdf:ID = "_T_CLoad_13">
		<cim:Terminal.ConductingEquipment rdf:resource="#_CLoad_13"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_CN_13"/>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:IdentifiedObject.mRID>T_CLoad_13</cim:IdentifiedObject.mRID>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
	</cim:Terminal>
	<cim:Terminal rdf:ID = "_T_CN_5_BS_CN_5">
		<cim:Terminal.ConductingEquipment rdf:resource="#_BS_CN_5"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_CN_5"/>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:IdentifiedObject.mRID>T_CN_5_BS_CN_5</cim:IdentifiedObject.mRID>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
	</cim:Terminal>
	<cim:Terminal rdf:ID = "_T_CN_20_BS_CN_20">
		<cim:Terminal.ConductingEquipment rdf:resource="#_BS_CN_20"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_CN_20"/>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:IdentifiedObject.mRID>T_CN_20_BS_CN_20</cim:IdentifiedObject.mRID>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
	</cim:Terminal>
	<cim:Terminal rdf:ID = "_T2_18_19">
		<cim:Terminal.ConductingEquipment rdf:resource="#_18_19"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_CN_19"/>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:IdentifiedObject.mRID>T2_18_19</cim:IdentifiedObject.mRID>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
	</cim:Terminal>
	<cim:Terminal rdf:ID = "_T2_7_14">
		<cim:Terminal.ConductingEquipment rdf:resource="#_7_14"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_CN_14"/>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:IdentifiedObject.mRID>T2_7_14</cim:IdentifiedObject.mRID>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
	</cim:Terminal>
	<cim:Terminal rdf:ID = "_T_CLoad_19">
		<cim:Terminal.ConductingEquipment rdf:resource="#_CLoad_19"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_CN_19"/>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:IdentifiedObject.mRID>T_CLoad_19</cim:IdentifiedObject.mRID>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
	</cim:Terminal>
	<cim:Terminal rdf:ID = "_T_CN_1_BS_CN_1">
		<cim:Terminal.ConductingEquipment rdf:resource="#_BS_CN_1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_CN_1"/>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:IdentifiedObject.mRID>T_CN_1_BS_CN_1</cim:IdentifiedObject.mRID>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
	</cim:Terminal>
	<cim:Terminal rdf:ID = "_T1_15_16">
		<cim:Terminal.ConductingEquipment rdf:resource="#_15_16"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_CN_15"/>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:IdentifiedObject.mRID>T1_15_16</cim:IdentifiedObject.mRID>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
	</cim:Terminal>
	<cim:Terminal rdf:ID = "_T_CN_13_BS_CN_13">
		<cim:Terminal.ConductingEquipment rdf:resource="#_BS_CN_13"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_CN_13"/>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:IdentifiedObject.mRID>T_CN_13_BS_CN_13</cim:IdentifiedObject.mRID>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
	</cim:Terminal>
	<cim:Terminal rdf:ID = "_T_CN_3_BS_CN_3">
		<cim:Terminal.ConductingEquipment rdf:resource="#_BS_CN_3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_CN_3"/>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:IdentifiedObject.mRID>T_CN_3_BS_CN_3</cim:IdentifiedObject.mRID>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
	</cim:Terminal>
	<cim:Terminal rdf:ID = "_T_CN_8_PTE_MV_6_8">
		<cim:Terminal.ConductingEquipment rdf:resource="#_PT_1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_CN_8"/>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:IdentifiedObject.mRID>T_CN_8_PTE_MV_6_8</cim:IdentifiedObject.mRID>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
	</cim:Terminal>
	<cim:Terminal rdf:ID = "_T_CN_19_BS_CN_19">
		<cim:Terminal.ConductingEquipment rdf:resource="#_BS_CN_19"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_CN_19"/>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:IdentifiedObject.mRID>T_CN_19_BS_CN_19</cim:IdentifiedObject.mRID>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
	</cim:Terminal>
	<cim:Terminal rdf:ID = "_T_CN_17_PTE_17_18">
		<cim:Terminal.ConductingEquipment rdf:resource="#_PT_3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_CN_17"/>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:IdentifiedObject.mRID>T_CN_17_PTE_17_18</cim:IdentifiedObject.mRID>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
	</cim:Terminal>
	<cim:Terminal rdf:ID = "_T_CN_21_BS_CN_21">
		<cim:Terminal.ConductingEquipment rdf:resource="#_BS_CN_21"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_CN_21"/>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:IdentifiedObject.mRID>T_CN_21_BS_CN_21</cim:IdentifiedObject.mRID>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
	</cim:Terminal>
	<cim:Terminal rdf:ID = "_T_CN_8_BS_CN_8">
		<cim:Terminal.ConductingEquipment rdf:resource="#_BS_CN_8"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_CN_8"/>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:IdentifiedObject.mRID>T_CN_8_BS_CN_8</cim:IdentifiedObject.mRID>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
	</cim:Terminal>
	<cim:Terminal rdf:ID = "_T1_3_4">
		<cim:Terminal.ConductingEquipment rdf:resource="#_3_4"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_CN_3"/>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:IdentifiedObject.mRID>T1_3_4</cim:IdentifiedObject.mRID>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
	</cim:Terminal>
	<cim:Terminal rdf:ID = "_T_CN_12_PTE_LV_10_12">
		<cim:Terminal.ConductingEquipment rdf:resource="#_PT_2"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_CN_12"/>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:IdentifiedObject.mRID>T_CN_12_PTE_LV_10_12</cim:IdentifiedObject.mRID>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
	</cim:Terminal>
	<cim:Terminal rdf:ID = "_T1_1_2">
		<cim:Terminal.ConductingEquipment rdf:resource="#_1_2"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_CN_1"/>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:IdentifiedObject.mRID>T1_1_2</cim:IdentifiedObject.mRID>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
	</cim:Terminal>
	<cim:Terminal rdf:ID = "_T2_14_20">
		<cim:Terminal.ConductingEquipment rdf:resource="#_14_20"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_CN_20"/>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:IdentifiedObject.mRID>T2_14_20</cim:IdentifiedObject.mRID>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
	</cim:Terminal>
	<cim:Terminal rdf:ID = "_T_CN_14_BS_CN_14">
		<cim:Terminal.ConductingEquipment rdf:resource="#_BS_CN_14"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_CN_14"/>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:IdentifiedObject.mRID>T_CN_14_BS_CN_14</cim:IdentifiedObject.mRID>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
	</cim:Terminal>
	<cim:Terminal rdf:ID = "_T2_13_14">
		<cim:Terminal.ConductingEquipment rdf:resource="#_13_14"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_CN_14"/>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:IdentifiedObject.mRID>T2_13_14</cim:IdentifiedObject.mRID>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
	</cim:Terminal>
	<cim:Terminal rdf:ID = "_T2_8_15">
		<cim:Terminal.ConductingEquipment rdf:resource="#_8_15"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_CN_15"/>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:IdentifiedObject.mRID>T2_8_15</cim:IdentifiedObject.mRID>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
	</cim:Terminal>
	<cim:BaseVoltage rdf:ID = "_110">
		<cim:IdentifiedObject.mRID>110</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>110 кВ</cim:IdentifiedObject.name>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
		<cim:BaseVoltage.nominalVoltage>110.0</cim:BaseVoltage.nominalVoltage>
	</cim:BaseVoltage>
	<cim:BaseVoltage rdf:ID = "_11">
		<cim:IdentifiedObject.mRID>11</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>11 кВ</cim:IdentifiedObject.name>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
		<cim:BaseVoltage.nominalVoltage>11.0</cim:BaseVoltage.nominalVoltage>
	</cim:BaseVoltage>
	<cim:BaseVoltage rdf:ID = "_35">
		<cim:IdentifiedObject.mRID>35</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>35 кВ</cim:IdentifiedObject.name>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
		<cim:BaseVoltage.nominalVoltage>35.0</cim:BaseVoltage.nominalVoltage>
	</cim:BaseVoltage>
	<cim:BaseVoltage rdf:ID = "_0.4">
		<cim:IdentifiedObject.mRID>0.4</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>0.4 кВ</cim:IdentifiedObject.name>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
		<cim:BaseVoltage.nominalVoltage>0.4</cim:BaseVoltage.nominalVoltage>
	</cim:BaseVoltage>
	<cim:BaseVoltage rdf:ID = "_10.5">
		<cim:IdentifiedObject.mRID>10.5</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>10.5 кВ</cim:IdentifiedObject.name>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
		<cim:BaseVoltage.nominalVoltage>10.5</cim:BaseVoltage.nominalVoltage>
	</cim:BaseVoltage>
	<cim:VoltageLevel rdf:ID = "_substation_1_V-110">
		<cim:VoltageLevel.BaseVoltage rdf:resource="#_110"/>
		<cim:VoltageLevel.Substation rdf:resource="#_substation_1"/>
		<cim:IdentifiedObject.mRID>substation_1_V-110</cim:IdentifiedObject.mRID>
	</cim:VoltageLevel>
	<cim:VoltageLevel rdf:ID = "_substation_3_V-10.5">
		<cim:VoltageLevel.BaseVoltage rdf:resource="#_10.5"/>
		<cim:VoltageLevel.Substation rdf:resource="#_substation_3"/>
		<cim:IdentifiedObject.mRID>substation_3_V-10.5</cim:IdentifiedObject.mRID>
	</cim:VoltageLevel>
	<cim:VoltageLevel rdf:ID = "_substation_3_V-0.4">
		<cim:VoltageLevel.BaseVoltage rdf:resource="#_0.4"/>
		<cim:VoltageLevel.Substation rdf:resource="#_substation_3"/>
		<cim:IdentifiedObject.mRID>substation_3_V-0.4</cim:IdentifiedObject.mRID>
	</cim:VoltageLevel>
	<cim:VoltageLevel rdf:ID = "_substation_1_V-35">
		<cim:VoltageLevel.BaseVoltage rdf:resource="#_35"/>
		<cim:VoltageLevel.Substation rdf:resource="#_substation_1"/>
		<cim:IdentifiedObject.mRID>substation_1_V-35</cim:IdentifiedObject.mRID>
	</cim:VoltageLevel>
	<cim:VoltageLevel rdf:ID = "_substation_1_V-10.5">
		<cim:VoltageLevel.BaseVoltage rdf:resource="#_10.5"/>
		<cim:VoltageLevel.Substation rdf:resource="#_substation_1"/>
		<cim:IdentifiedObject.mRID>substation_1_V-10.5</cim:IdentifiedObject.mRID>
	</cim:VoltageLevel>
	<cim:VoltageLevel rdf:ID = "_substation_2_V-10.5">
		<cim:VoltageLevel.BaseVoltage rdf:resource="#_10.5"/>
		<cim:VoltageLevel.Substation rdf:resource="#_substation_2"/>
		<cim:IdentifiedObject.mRID>substation_2_V-10.5</cim:IdentifiedObject.mRID>
	</cim:VoltageLevel>
	<cim:VoltageLevel rdf:ID = "_substation_2_V-35">
		<cim:VoltageLevel.BaseVoltage rdf:resource="#_35"/>
		<cim:VoltageLevel.Substation rdf:resource="#_substation_2"/>
		<cim:IdentifiedObject.mRID>substation_2_V-35</cim:IdentifiedObject.mRID>
	</cim:VoltageLevel>

	<!-- новые объекты, добавленные вручную -->
	<cim:ConformLoad rdf:ID = "_CLoad_New_1">
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_0.4"/>
		<cim:EnergyConsumer.pfixed>0.05</cim:EnergyConsumer.pfixed>
		<cim:EnergyConsumer.qfixed>0.03</cim:EnergyConsumer.qfixed>
		<nti:EnergyConsumer.pMaxSummerLoad>0.0425</nti:EnergyConsumer.pMaxSummerLoad>
		<nti:EnergyConsumer.pMaxWinterLoad>0.05</nti:EnergyConsumer.pMaxWinterLoad>
		<nti:EnergyConsumer.pMinSummerLoad>0.04</nti:EnergyConsumer.pMinSummerLoad>
		<nti:EnergyConsumer.pMinWinterLoad>0.045</nti:EnergyConsumer.pMinWinterLoad>
		<nti:EnergyConsumer.qMaxSummerLoad>0.024</nti:EnergyConsumer.qMaxSummerLoad>
		<nti:EnergyConsumer.qMaxWinterLoad>0.03</nti:EnergyConsumer.qMaxWinterLoad>
		<nti:EnergyConsumer.qMinSummerLoad>0.0255</nti:EnergyConsumer.qMinSummerLoad>
		<nti:EnergyConsumer.qMinWinterLoad>0.027</nti:EnergyConsumer.qMinWinterLoad>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.mRID>CLoad_New_1</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>Новый потребитель</cim:IdentifiedObject.name>
		<nti:PowerSystemResource.latitude>50.6884</nti:PowerSystemResource.latitude>
		<nti:PowerSystemResource.longitude>36.7990</nti:PowerSystemResource.longitude>
	</cim:ConformLoad>
	<cim:Terminal rdf:ID = "_TCLoad_New_1">
		<cim:Terminal.ConductingEquipment rdf:resource="#_CLoad_New_1"/>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:IdentifiedObject.mRID>TCLoad_New_1</cim:IdentifiedObject.mRID>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
	</cim:Terminal>

	<cim:ConformLoad rdf:ID = "_CLoad_New_2">
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_0.4"/>
		<cim:EnergyConsumer.pfixed>0.07</cim:EnergyConsumer.pfixed>
		<cim:EnergyConsumer.qfixed>0.05</cim:EnergyConsumer.qfixed>
		<nti:EnergyConsumer.pMaxSummerLoad>0.0595</nti:EnergyConsumer.pMaxSummerLoad>
		<nti:EnergyConsumer.pMaxWinterLoad>0.07</nti:EnergyConsumer.pMaxWinterLoad>
		<nti:EnergyConsumer.pMinSummerLoad>0.056</nti:EnergyConsumer.pMinSummerLoad>
		<nti:EnergyConsumer.pMinWinterLoad>0.063</nti:EnergyConsumer.pMinWinterLoad>
		<nti:EnergyConsumer.qMaxSummerLoad>0.0425</nti:EnergyConsumer.qMaxSummerLoad>
		<nti:EnergyConsumer.qMaxWinterLoad>0.05</nti:EnergyConsumer.qMaxWinterLoad>
		<nti:EnergyConsumer.qMinSummerLoad>0.04</nti:EnergyConsumer.qMinSummerLoad>
		<nti:EnergyConsumer.qMinWinterLoad>0.045</nti:EnergyConsumer.qMinWinterLoad>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.mRID>CLoad_New_2</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>Новый потребитель</cim:IdentifiedObject.name>
		<nti:PowerSystemResource.latitude>50.6888</nti:PowerSystemResource.latitude>
		<nti:PowerSystemResource.longitude>36.8031</nti:PowerSystemResource.longitude>
	</cim:ConformLoad>
	<cim:Terminal rdf:ID = "_TCLoad_New_2">
		<cim:Terminal.ConductingEquipment rdf:resource="#_CLoad_New_2"/>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:IdentifiedObject.mRID>TCLoad_New_2</cim:IdentifiedObject.mRID>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
	</cim:Terminal>


	<cim:ConformLoad rdf:ID = "_CLoad_New_3">
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_0.4"/>
		<cim:EnergyConsumer.pfixed>0.02</cim:EnergyConsumer.pfixed>
		<cim:EnergyConsumer.qfixed>0.01</cim:EnergyConsumer.qfixed>
		<nti:EnergyConsumer.pMaxSummerLoad>0.017</nti:EnergyConsumer.pMaxSummerLoad>
		<nti:EnergyConsumer.pMaxWinterLoad>0.02</nti:EnergyConsumer.pMaxWinterLoad>
		<nti:EnergyConsumer.pMinSummerLoad>0.016</nti:EnergyConsumer.pMinSummerLoad>
		<nti:EnergyConsumer.pMinWinterLoad>0.018</nti:EnergyConsumer.pMinWinterLoad>
		<nti:EnergyConsumer.qMaxSummerLoad>0.0085</nti:EnergyConsumer.qMaxSummerLoad>
		<nti:EnergyConsumer.qMaxWinterLoad>0.01</nti:EnergyConsumer.qMaxWinterLoad>
		<nti:EnergyConsumer.qMinSummerLoad>0.008</nti:EnergyConsumer.qMinSummerLoad>
		<nti:EnergyConsumer.qMinWinterLoad>0.009</nti:EnergyConsumer.qMinWinterLoad>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.mRID>CLoad_New_3</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>Новый потребитель</cim:IdentifiedObject.name>
		<nti:PowerSystemResource.latitude>50.6911</nti:PowerSystemResource.latitude>
		<nti:PowerSystemResource.longitude>36.8017</nti:PowerSystemResource.longitude>
	</cim:ConformLoad>
	<cim:Terminal rdf:ID = "_TCLoad_New_3">
		<cim:Terminal.ConductingEquipment rdf:resource="#_CLoad_New_3"/>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:IdentifiedObject.mRID>TCLoad_New_3</cim:IdentifiedObject.mRID>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
	</cim:Terminal>

	 <cim:ConformLoad rdf:ID = "_CLoad_New_4">
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_0.4"/>
		<cim:EnergyConsumer.pfixed>0.05</cim:EnergyConsumer.pfixed>
		<cim:EnergyConsumer.qfixed>0.02</cim:EnergyConsumer.qfixed>
		<nti:EnergyConsumer.pMaxSummerLoad>0.0425</nti:EnergyConsumer.pMaxSummerLoad>
		<nti:EnergyConsumer.pMaxWinterLoad>0.05</nti:EnergyConsumer.pMaxWinterLoad>
		<nti:EnergyConsumer.pMinSummerLoad>0.04</nti:EnergyConsumer.pMinSummerLoad>
		<nti:EnergyConsumer.pMinWinterLoad>0.045</nti:EnergyConsumer.pMinWinterLoad>
		<nti:EnergyConsumer.qMaxSummerLoad>0.017</nti:EnergyConsumer.qMaxSummerLoad>
		<nti:EnergyConsumer.qMaxWinterLoad>0.02</nti:EnergyConsumer.qMaxWinterLoad>
		<nti:EnergyConsumer.qMinSummerLoad>0.016</nti:EnergyConsumer.qMinSummerLoad>
		<nti:EnergyConsumer.qMinWinterLoad>0.018</nti:EnergyConsumer.qMinWinterLoad>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.mRID>CLoad_New_4</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>Новый потребитель</cim:IdentifiedObject.name>
		<nti:PowerSystemResource.latitude>50.6981</nti:PowerSystemResource.latitude>
		<nti:PowerSystemResource.longitude>36.7507</nti:PowerSystemResource.longitude>
	</cim:ConformLoad>
	<cim:Terminal rdf:ID = "_TCLoad_New_4">
		<cim:Terminal.ConductingEquipment rdf:resource="#_CLoad_New_4"/>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:IdentifiedObject.mRID>TCLoad_New_4</cim:IdentifiedObject.mRID>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
	</cim:Terminal>

	<cim:ConformLoad rdf:ID = "_CLoad_New_5">
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_0.4"/>
		<cim:EnergyConsumer.pfixed>0.02</cim:EnergyConsumer.pfixed>
		<cim:EnergyConsumer.qfixed>0.01</cim:EnergyConsumer.qfixed>
		<nti:EnergyConsumer.pMaxSummerLoad>0.017</nti:EnergyConsumer.pMaxSummerLoad>
		<nti:EnergyConsumer.pMaxWinterLoad>0.02</nti:EnergyConsumer.pMaxWinterLoad>
		<nti:EnergyConsumer.pMinSummerLoad>0.016</nti:EnergyConsumer.pMinSummerLoad>
		<nti:EnergyConsumer.pMinWinterLoad>0.018</nti:EnergyConsumer.pMinWinterLoad>
		<nti:EnergyConsumer.qMaxSummerLoad>0.0085</nti:EnergyConsumer.qMaxSummerLoad>
		<nti:EnergyConsumer.qMaxWinterLoad>0.01</nti:EnergyConsumer.qMaxWinterLoad>
		<nti:EnergyConsumer.qMinSummerLoad>0.008</nti:EnergyConsumer.qMinSummerLoad>
		<nti:EnergyConsumer.qMinWinterLoad>0.009</nti:EnergyConsumer.qMinWinterLoad>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.mRID>CLoad_New_5</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>Новый потребитель</cim:IdentifiedObject.name>
		<nti:PowerSystemResource.latitude>50.7072</nti:PowerSystemResource.latitude>
		<nti:PowerSystemResource.longitude>36.7821</nti:PowerSystemResource.longitude>
	</cim:ConformLoad>
	<cim:Terminal rdf:ID = "_TCLoad_New_5">
		<cim:Terminal.ConductingEquipment rdf:resource="#_CLoad_New_5"/>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:IdentifiedObject.mRID>TCLoad_New_5</cim:IdentifiedObject.mRID>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
	</cim:Terminal>

	<cim:ConformLoad rdf:ID = "_CLoad_New_6">
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_11"/>
		<cim:EnergyConsumer.pfixed>7.0</cim:EnergyConsumer.pfixed>
		<cim:EnergyConsumer.qfixed>5.0</cim:EnergyConsumer.qfixed>		
		<nti:EnergyConsumer.pMaxSummerLoad>5.95</nti:EnergyConsumer.pMaxSummerLoad>
		<nti:EnergyConsumer.pMaxWinterLoad>7.0</nti:EnergyConsumer.pMaxWinterLoad>
		<nti:EnergyConsumer.pMinSummerLoad>5.6</nti:EnergyConsumer.pMinSummerLoad>
		<nti:EnergyConsumer.pMinWinterLoad>6.3</nti:EnergyConsumer.pMinWinterLoad>
		<nti:EnergyConsumer.qMaxSummerLoad>4.25</nti:EnergyConsumer.qMaxSummerLoad>
		<nti:EnergyConsumer.qMaxWinterLoad>5.0</nti:EnergyConsumer.qMaxWinterLoad>
		<nti:EnergyConsumer.qMinSummerLoad>4.0</nti:EnergyConsumer.qMinSummerLoad>
		<nti:EnergyConsumer.qMinWinterLoad>4.5</nti:EnergyConsumer.qMinWinterLoad>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.mRID>CLoad_New_6</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>Новый потребитель</cim:IdentifiedObject.name>
		<nti:PowerSystemResource.latitude>50.7071</nti:PowerSystemResource.latitude>
		<nti:PowerSystemResource.longitude>36.7851</nti:PowerSystemResource.longitude>
	</cim:ConformLoad>
	<cim:Terminal rdf:ID = "_TCLoad_New_6">
		<cim:Terminal.ConductingEquipment rdf:resource="#_CLoad_New_6"/>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:IdentifiedObject.mRID>TCLoad_New_6</cim:IdentifiedObject.mRID>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
	</cim:Terminal>

	<cim:ConformLoad rdf:ID = "_CLoad_New_7">
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_35"/>
		<cim:EnergyConsumer.pfixed>10.0</cim:EnergyConsumer.pfixed>
		<cim:EnergyConsumer.qfixed>8.5</cim:EnergyConsumer.qfixed>
		<nti:EnergyConsumer.pMaxSummerLoad>8.5</nti:EnergyConsumer.pMaxSummerLoad>
		<nti:EnergyConsumer.pMaxWinterLoad>10</nti:EnergyConsumer.pMaxWinterLoad>
		<nti:EnergyConsumer.pMinSummerLoad>8</nti:EnergyConsumer.pMinSummerLoad>
		<nti:EnergyConsumer.pMinWinterLoad>9</nti:EnergyConsumer.pMinWinterLoad>
		<nti:EnergyConsumer.qMaxSummerLoad>6.8</nti:EnergyConsumer.qMaxSummerLoad>
		<nti:EnergyConsumer.qMaxWinterLoad>8.5</nti:EnergyConsumer.qMaxWinterLoad>
		<nti:EnergyConsumer.qMinSummerLoad>7.225</nti:EnergyConsumer.qMinSummerLoad>
		<nti:EnergyConsumer.qMinWinterLoad>7.65</nti:EnergyConsumer.qMinWinterLoad>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.mRID>CLoad_New_7</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>Новый потребитель</cim:IdentifiedObject.name>
		<nti:PowerSystemResource.latitude>50.7037</nti:PowerSystemResource.latitude>
		<nti:PowerSystemResource.longitude>36.8394</nti:PowerSystemResource.longitude>
	</cim:ConformLoad>
	<cim:Terminal rdf:ID = "_TCLoad_New_7">
		<cim:Terminal.ConductingEquipment rdf:resource="#_CLoad_New_7"/>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:IdentifiedObject.mRID>TCLoad_New_7</cim:IdentifiedObject.mRID>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
	</cim:Terminal>

	<cim:ConformLoad rdf:ID = "_CLoad_New_8">
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_35"/>
		<cim:EnergyConsumer.pfixed>10.0</cim:EnergyConsumer.pfixed>
		<cim:EnergyConsumer.qfixed>8.5</cim:EnergyConsumer.qfixed>
		<nti:EnergyConsumer.pMaxSummerLoad>8.5</nti:EnergyConsumer.pMaxSummerLoad>
		<nti:EnergyConsumer.pMaxWinterLoad>10</nti:EnergyConsumer.pMaxWinterLoad>
		<nti:EnergyConsumer.pMinSummerLoad>8</nti:EnergyConsumer.pMinSummerLoad>
		<nti:EnergyConsumer.pMinWinterLoad>9</nti:EnergyConsumer.pMinWinterLoad>
		<nti:EnergyConsumer.qMaxSummerLoad>6.8</nti:EnergyConsumer.qMaxSummerLoad>
		<nti:EnergyConsumer.qMaxWinterLoad>8.5</nti:EnergyConsumer.qMaxWinterLoad>
		<nti:EnergyConsumer.qMinSummerLoad>7.225</nti:EnergyConsumer.qMinSummerLoad>
		<nti:EnergyConsumer.qMinWinterLoad>7.65</nti:EnergyConsumer.qMinWinterLoad>
		<cim:Equipment.normallyInService>true</cim:Equipment.normallyInService>
		<cim:IdentifiedObject.mRID>CLoad_New_8</cim:IdentifiedObject.mRID>
		<cim:IdentifiedObject.name>Новый потребитель</cim:IdentifiedObject.name>
		<nti:PowerSystemResource.latitude>50.6888</nti:PowerSystemResource.latitude>
		<nti:PowerSystemResource.longitude>36.7944</nti:PowerSystemResource.longitude>
	</cim:ConformLoad>
	<cim:Terminal rdf:ID = "_TCLoad_New_8">
		<cim:Terminal.ConductingEquipment rdf:resource="#_CLoad_New_8"/>
		<cim:ACDCTerminal.connected>true</cim:ACDCTerminal.connected>
		<cim:IdentifiedObject.mRID>TCLoad_New_8</cim:IdentifiedObject.mRID>
		<nti:IdentifiedObject.projectID>rastrwin</nti:IdentifiedObject.projectID>
	</cim:Terminal>
</rdf:RDF>